---
skill_id: SOP-UPS-MAINS-FAIL-03
title: UPS市电中断蓄电池续航排障SOP
device_type: POWER_UPS
risk_level: CRITICAL
applicable_scenarios:
  - MAINS_OUTAGE
  - BATTERY_DISCHARGING
---

# 《UPS市电中断蓄电池续航排障SOP》

本规程适用于数据中心变电所外部 10kV/35kV 市电双路掉电、高压配电柜失压跳闸，导致 UPS 供电系统无缝切换至蓄电池组后备放电的极端严重供电事故。

## 1. 市电失电状态核验

1. 确认高低压进线开关状态：检查变配电房 10kV 进线隔离柜与断路器开闭指示，确认市电一号路与二号路电压是否归零，防误闭锁装置是否动作。
2. 检查 UPS 工作模式与放电电流：查看动环电力监控系统，确认 2N 架构 UPS 系统是否已全部自动切入“电池逆变供电”工作模式，监测总放电电流与母线电压（直流母线电压不得低于额定值 90%）。
3. 动态核算蓄电池可用续航时间：根据当前 IT 负载总功率（kW）结合蓄电池实时放电曲线，动态估算剩余可用续航分钟数（标准备电时间通常为 15~30 分钟），倒计时并上报指挥部。
4. 排查母联开关动作：检查低压进线柜母联开关是否自动切入合闸，确认是否有低压短路闭锁动作阻止母联倒闸。

## 2. 柴油发电机应急启动（极高危）

> [!WARNING]
> 柴油发电机应急并网与 ATS 双电源转换属于极端高危强电操作，必须严格确认同期并网条件与相序一致性。

1. 柴油发电机自启动复核：检查室外或地下柴油发电机房，确认自启动信号是否已成功下发，柴油机是否在 15 秒内达到额定转速（1500 rpm）并建立稳定输出电压（400V / 50Hz）。
2. 手动应急启动油机：若柴发机组未能自动点火，立即使用应急钥匙转为“手动模式”，按下机组就地控制器“手动启动”按钮，观察水温、机油压力与排烟状态。
3. ATS 自动转换开关倒闸：确认柴发输出电压稳定在 390~405V 范围后，观察低压配电室 ATS 双电源自动转换开关是否完成向柴发侧的切换倒闸；若 ATS 卡阻，使用操作手柄手动扳动至发电机侧合闸。
4. UPS 转入发电机整流供电：观察 UPS 监控面板，确认输入侧电源恢复并由柴发带载，UPS 整流器软启动并逐步接替蓄电池组，蓄电池由放电模式转为浮充/均充。

## 3. 动力负荷剥离保核心

1. 切除机房非核心动力照明负荷：切断冷机辅助照明、机房办公照明、备用电梯及新风预热机组等非关键动力支路断路器，降低柴油发电机负荷率至安全区间（70%~80%）。
2. 保障精密空调与冷冻水泵运行：优先确保已切换至柴发动力母线的精密空调末端风机与冷冻水循环泵持续带电运转，防止因断电引发机房温度雪崩。
3. 监视柴油日用油箱液位：派专人前往储油间与日用油箱，每隔 30 分钟记录一次柴油储量与消耗速率，联系协议供油单位安排油罐车应急补给，确保油料支撑 8 小时以上连续发电。
4. 市电恢复倒闸回切：市电恢复正常后，至少持续观察市电电压与频率平稳 30 分钟以上，严格按操作票顺序由柴发回切至市电，再将柴发机组空载冷却运行 5 分钟后停机复位。
